[
  {
    "id": "tab_plc_live",
    "type": "tab",
    "label": "PLC DB74 → InfluxDB (S7 Live)",
    "disabled": false,
    "info": "S7-1500 DB74 全點位讀取，寫入 InfluxDB real_time_data"
  },
  {
    "id": "s7_device_hushan",
    "type": "s7 endpoint",
    "name": "Hushan S7-1500",
    "transport": "iso-on-tcp",
    "address": "192.23.63.10",
    "port": "102",
    "rack": "0",
    "slot": "1",
    "cycletime": "5000",
    "timeout": "5000",
    "variables": [
      {"name": "VALVE_DN1350_CMD_OPEN",         "addr": "DB74,X0.0"},
      {"name": "VALVE_DN1350_CMD_CLOSE",        "addr": "DB74,X0.1"},
      {"name": "VALVE_DN1350_FB_OPEN",          "addr": "DB74,X0.2"},
      {"name": "VALVE_DN1350_FB_CLOSE",         "addr": "DB74,X0.3"},
      {"name": "VALVE_DN1350_REMOTE",           "addr": "DB74,X0.4"},
      {"name": "VALVE_DN1350_CMD_ALARM",        "addr": "DB74,X0.5"},
      {"name": "VALVE_DN1350_SPARE_1",          "addr": "DB74,X0.6"},
      {"name": "VALVE_DN1350_SPARE_2",          "addr": "DB74,X0.7"},
      {"name": "VALVE_DN1400_IN_CMD_OPEN",      "addr": "DB74,X1.0"},
      {"name": "VALVE_DN1400_IN_CMD_CLOSE",     "addr": "DB74,X1.1"},
      {"name": "VALVE_DN1400_FB_OPEN",          "addr": "DB74,X1.2"},
      {"name": "VALVE_DN1400_FB_CLOSE",         "addr": "DB74,X1.3"},
      {"name": "VALVE_DN1400_IN_FILL_CMD_OPEN", "addr": "DB74,X1.4"},
      {"name": "VALVE_DN1400_IN_FILL_CMD_CLOSE","addr": "DB74,X1.5"},
      {"name": "VALVE_DN1400_IN_FILL_FB_OPEN",  "addr": "DB74,X1.6"},
      {"name": "VALVE_DN1400_IN_FILL_FB_CLOSE", "addr": "DB74,X1.7"},
      {"name": "VALVE_DN1400_OUT_CMD_OPEN",     "addr": "DB74,X2.0"},
      {"name": "VALVE_DN1400_OUT_CMD_CLOSE",    "addr": "DB74,X2.1"},
      {"name": "VALVE_DN1400_OUT_FB_OPEN",      "addr": "DB74,X2.2"},
      {"name": "VALVE_DN1400_OUT_FB_CLOSE",     "addr": "DB74,X2.3"},
      {"name": "VALVE_DN1400_OUT_FILL_CMD_OPEN","addr": "DB74,X2.4"},
      {"name": "VALVE_DN1400_OUT_FILL_CMD_CLOSE","addr": "DB74,X2.5"},
      {"name": "VALVE_DN1400_OUT_FILL_FB_OPEN", "addr": "DB74,X2.6"},
      {"name": "VALVE_DN1400_OUT_FILL_FB_CLOSE","addr": "DB74,X2.7"},
      {"name": "VALVE_DN900_CMD_OPEN",          "addr": "DB74,X3.0"},
      {"name": "VALVE_DN900_CMD_CLOSE",         "addr": "DB74,X3.1"},
      {"name": "VALVE_DN900_FB_OPEN",           "addr": "DB74,X3.2"},
      {"name": "VALVE_DN900_FB_CLOSE",          "addr": "DB74,X3.3"},
      {"name": "VALVE_DN900_FILL_CMD_OPEN",     "addr": "DB74,X3.4"},
      {"name": "VALVE_DN900_FILL_CMD_CLOSE",    "addr": "DB74,X3.5"},
      {"name": "VALVE_DN900_FILL_FB_OPEN",      "addr": "DB74,X3.6"},
      {"name": "VALVE_DN900_FILL_FB_CLOSE",     "addr": "DB74,X3.7"},
      {"name": "HPU_TURB_MOTOR",                "addr": "DB74,X4.0"},
      {"name": "HPU_TURB_QSD_VALVE",            "addr": "DB74,X4.1"},
      {"name": "HPU_TURB_BRAKE",                "addr": "DB74,X4.2"},
      {"name": "HPU_TURB_DN900_VALVE",          "addr": "DB74,X4.3"},
      {"name": "HPU_TURB_DN1400_VALVE",         "addr": "DB74,X4.4"},
      {"name": "HPU_BYPASS_MOTOR",              "addr": "DB74,X4.5"},
      {"name": "HPU_BYPASS_CIRC_VALVE",         "addr": "DB74,X4.6"},
      {"name": "HPU_BYPASS_DN1400_VALVE",       "addr": "DB74,X4.7"},
      {"name": "VALVE_DN1800_QSD",              "addr": "DB74,X5.0"},
      {"name": "VALVE_DN1800_CLOSE",            "addr": "DB74,X5.1"},
      {"name": "VALVE_DN1800_OPEN",             "addr": "DB74,X5.2"},
      {"name": "SYS_UPS_ALARM",                 "addr": "DB74,X5.3"},
      {"name": "SYS_SHUTDOWN_ALARM",            "addr": "DB74,X5.4"},
      {"name": "VALVE_OPV_FB_OPEN",             "addr": "DB74,X5.5"},
      {"name": "VALVE_OPV_FB_CLOSE",            "addr": "DB74,X5.6"},
      {"name": "VALVE_OPV_ALARM",               "addr": "DB74,X5.7"},
      {"name": "TURB_GUIDE_VANE_RAW",           "addr": "DB74,INT6"},
      {"name": "TURB_GUIDE_VANE",               "addr": "DB74,REAL8"},
      {"name": "TURB_FLOW_IN",                  "addr": "DB74,REAL12"},
      {"name": "ENV_WATER_IN",                  "addr": "DB74,REAL16"},
      {"name": "ENV_WATER_OUT",                 "addr": "DB74,REAL20"},
      {"name": "TURB_PRESS_BEFORE",             "addr": "DB74,REAL24"},
      {"name": "TURB_PRESS_AFTER",              "addr": "DB74,REAL28"},
      {"name": "GEN_POWER_P",                   "addr": "DB74,REAL32"},
      {"name": "GEN_POWER_Q",                   "addr": "DB74,REAL36"},
      {"name": "GEN_POWER_S",                   "addr": "DB74,REAL40"},
      {"name": "HPU_PRESS_TURB1",               "addr": "DB74,REAL44"},
      {"name": "HPU_PRESS_BYPASS2",             "addr": "DB74,REAL48"},
      {"name": "GEN_TEMP_U",                    "addr": "DB74,REAL52"},
      {"name": "GEN_TEMP_V",                    "addr": "DB74,REAL56"},
      {"name": "GEN_TEMP_W",                    "addr": "DB74,REAL60"},
      {"name": "GEN_BEAR_TEMP_DE",              "addr": "DB74,REAL64"},
      {"name": "GEN_BEAR_TEMP_NDE",             "addr": "DB74,REAL68"},
      {"name": "GEN_VIB_DE",                    "addr": "DB74,REAL72"},
      {"name": "GEN_VIB_NDE",                   "addr": "DB74,REAL76"},
      {"name": "GEN_SPEED_PCT",                 "addr": "DB74,REAL80"},
      {"name": "GEN_SPEED",                     "addr": "DB74,REAL84"},
      {"name": "ELEC_CURR_L1",                  "addr": "DB74,REAL88"},
      {"name": "ELEC_CURR_L2",                  "addr": "DB74,REAL92"},
      {"name": "ELEC_CURR_L3",                  "addr": "DB74,REAL96"},
      {"name": "ELEC_CURR_L1P",                 "addr": "DB74,REAL100"},
      {"name": "ELEC_CURR_L2P",                 "addr": "DB74,REAL104"},
      {"name": "ELEC_CURR_L3P",                 "addr": "DB74,REAL108"},
      {"name": "ELEC_VOLT_AB",                  "addr": "DB74,REAL112"},
      {"name": "ELEC_VOLT_BC",                  "addr": "DB74,REAL116"},
      {"name": "ELEC_VOLT_CA",                  "addr": "DB74,REAL120"},
      {"name": "CTRL_TEMP",                     "addr": "DB74,REAL124"},
      {"name": "GEN_TEMP_ENV",                  "addr": "DB74,REAL128"},
      {"name": "ENV_NOISE_IN",                  "addr": "DB74,REAL132"},
      {"name": "ENV_NOISE_OUT",                 "addr": "DB74,REAL136"},
      {"name": "CALC_FLOW_PLUNGER",             "addr": "DB74,REAL140"},
      {"name": "CALC_FLOW_TURBINE",             "addr": "DB74,REAL144"},
      {"name": "CALC_FLOW_TOTAL",               "addr": "DB74,REAL148"},
      {"name": "VALVE_DN1350_PRESS_IN",         "addr": "DB74,REAL152"},
      {"name": "VALVE_DN1350_PRESS_OUT",        "addr": "DB74,REAL156"},
      {"name": "VALVE_OPV_PRESS_WATER",         "addr": "DB74,REAL160"},
      {"name": "VALVE_OPV_PRESS_HYD",           "addr": "DB74,REAL164"}
    ]
  },
  {
    "id": "s7_in_node",
    "type": "s7 in",
    "z": "tab_plc_live",
    "name": "讀取 DB74 全點位",
    "mode": "all",
    "diff": false,
    "device": "s7_device_hushan",
    "x": 160,
    "y": 160,
    "wires": [["s7_to_influx_fn"]]
  },
  {
    "id": "s7_to_influx_fn",
    "type": "function",
    "z": "tab_plc_live",
    "name": "DB74 → InfluxDB line protocol",
    "func": "// DB74 全點位 → InfluxDB line protocol\n// msg.payload 為 S7 In 輸出的物件 {tag_code: value, ...}\n\nvar deviceMap = {\n    VALVE_DN1350_CMD_OPEN: \"valve\",\n    VALVE_DN1350_CMD_CLOSE: \"valve\",\n    VALVE_DN1350_FB_OPEN: \"valve\",\n    VALVE_DN1350_FB_CLOSE: \"valve\",\n    VALVE_DN1350_REMOTE: \"valve\",\n    VALVE_DN1350_CMD_ALARM: \"valve\",\n    VALVE_DN1350_SPARE_1: \"valve\",\n    VALVE_DN1350_SPARE_2: \"valve\",\n    VALVE_DN1400_IN_CMD_OPEN: \"valve\",\n    VALVE_DN1400_IN_CMD_CLOSE: \"valve\",\n    VALVE_DN1400_FB_OPEN: \"valve\",\n    VALVE_DN1400_FB_CLOSE: \"valve\",\n    VALVE_DN1400_IN_FILL_CMD_OPEN: \"valve\",\n    VALVE_DN1400_IN_FILL_CMD_CLOSE: \"valve\",\n    VALVE_DN1400_IN_FILL_FB_OPEN: \"valve\",\n    VALVE_DN1400_IN_FILL_FB_CLOSE: \"valve\",\n    VALVE_DN1400_OUT_CMD_OPEN: \"valve\",\n    VALVE_DN1400_OUT_CMD_CLOSE: \"valve\",\n    VALVE_DN1400_OUT_FB_OPEN: \"valve\",\n    VALVE_DN1400_OUT_FB_CLOSE: \"valve\",\n    VALVE_DN1400_OUT_FILL_CMD_OPEN: \"valve\",\n    VALVE_DN1400_OUT_FILL_CMD_CLOSE: \"valve\",\n    VALVE_DN1400_OUT_FILL_FB_OPEN: \"valve\",\n    VALVE_DN1400_OUT_FILL_FB_CLOSE: \"valve\",\n    VALVE_DN900_CMD_OPEN: \"valve\",\n    VALVE_DN900_CMD_CLOSE: \"valve\",\n    VALVE_DN900_FB_OPEN: \"valve\",\n    VALVE_DN900_FB_CLOSE: \"valve\",\n    VALVE_DN900_FILL_CMD_OPEN: \"valve\",\n    VALVE_DN900_FILL_CMD_CLOSE: \"valve\",\n    VALVE_DN900_FILL_FB_OPEN: \"valve\",\n    VALVE_DN900_FILL_FB_CLOSE: \"valve\",\n    VALVE_DN1800_QSD: \"valve\",\n    VALVE_DN1800_CLOSE: \"valve\",\n    VALVE_DN1800_OPEN: \"valve\",\n    VALVE_OPV_FB_OPEN: \"valve\",\n    VALVE_OPV_FB_CLOSE: \"valve\",\n    VALVE_OPV_ALARM: \"valve\",\n    VALVE_DN1350_PRESS_IN: \"valve\",\n    VALVE_DN1350_PRESS_OUT: \"valve\",\n    VALVE_OPV_PRESS_WATER: \"valve\",\n    VALVE_OPV_PRESS_HYD: \"valve\",\n    HPU_TURB_MOTOR: \"hpu\",\n    HPU_TURB_QSD_VALVE: \"hpu\",\n    HPU_TURB_BRAKE: \"hpu\",\n    HPU_TURB_DN900_VALVE: \"hpu\",\n    HPU_TURB_DN1400_VALVE: \"hpu\",\n    HPU_BYPASS_MOTOR: \"hpu\",\n    HPU_BYPASS_CIRC_VALVE: \"hpu\",\n    HPU_BYPASS_DN1400_VALVE: \"hpu\",\n    HPU_PRESS_TURB1: \"hpu\",\n    HPU_PRESS_BYPASS2: \"hpu\",\n    SYS_UPS_ALARM: \"control\",\n    SYS_SHUTDOWN_ALARM: \"control\",\n    CTRL_TEMP: \"control\",\n    TURB_GUIDE_VANE_RAW: \"turbine\",\n    TURB_GUIDE_VANE: \"turbine\",\n    TURB_FLOW_IN: \"turbine\",\n    TURB_PRESS_BEFORE: \"turbine\",\n    TURB_PRESS_AFTER: \"turbine\",\n    CALC_FLOW_PLUNGER: \"turbine\",\n    CALC_FLOW_TURBINE: \"turbine\",\n    ENV_WATER_IN: \"environment\",\n    ENV_WATER_OUT: \"environment\",\n    ENV_NOISE_IN: \"environment\",\n    ENV_NOISE_OUT: \"environment\",\n    GEN_POWER_P: \"generator\",\n    GEN_POWER_Q: \"generator\",\n    GEN_POWER_S: \"generator\",\n    GEN_TEMP_U: \"generator\",\n    GEN_TEMP_V: \"generator\",\n    GEN_TEMP_W: \"generator\",\n    GEN_TEMP_ENV: \"generator\",\n    GEN_BEAR_TEMP_DE: \"generator\",\n    GEN_BEAR_TEMP_NDE: \"generator\",\n    GEN_VIB_DE: \"generator\",\n    GEN_VIB_NDE: \"generator\",\n    GEN_SPEED_PCT: \"generator\",\n    GEN_SPEED: \"generator\",\n    ELEC_CURR_L1: \"electrical\",\n    ELEC_CURR_L2: \"electrical\",\n    ELEC_CURR_L3: \"electrical\",\n    ELEC_CURR_L1P: \"electrical\",\n    ELEC_CURR_L2P: \"electrical\",\n    ELEC_CURR_L3P: \"electrical\",\n    ELEC_VOLT_AB: \"electrical\",\n    ELEC_VOLT_BC: \"electrical\",\n    ELEC_VOLT_CA: \"electrical\",\n    CALC_FLOW_TOTAL: \"general\"\n};\n\nvar data = msg.payload;\nvar lines = [];\n\nfor (var tag in data) {\n    var device = deviceMap[tag] || \"unknown\";\n    var val = data[tag];\n    if (typeof val === \"boolean\") {\n        val = val ? 1 : 0;\n    }\n    lines.push(\n        \"measurements,plant_id=hushan,tag_code=\" + tag + \",device_code=\" + device + \" value=\" + val\n    );\n}\n\nmsg.payload = lines.join(\"\\n\");\nmsg.headers = {\n    \"Authorization\": \"Token 填入你的InfluxDB_Token\",\n    \"Content-Type\": \"text/plain\"\n};\nmsg.url = \"http://localhost:8086/api/v2/write?org=SCADA_hushan&bucket=real_time_data&precision=ms\";\nreturn msg;\n",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 420,
    "y": 160,
    "wires": [["http_influx_write"]]
  },
  {
    "id": "http_influx_write",
    "type": "http request",
    "z": "tab_plc_live",
    "name": "寫入 InfluxDB",
    "method": "POST",
    "ret": "txt",
    "paytoqs": "ignore",
    "url": "",
    "tls": "",
    "persist": false,
    "proxy": "",
    "authType": "",
    "x": 680,
    "y": 160,
    "wires": [["debug_influx"]]
  },
  {
    "id": "debug_influx",
    "type": "debug",
    "z": "tab_plc_live",
    "name": "InfluxDB 回應",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "statusType": "auto",
    "x": 900,
    "y": 160,
    "wires": []
  }
]
